---
layout: default
title: Jackery Backup Plan - Techmore
---

<main class="bg-olive-300 text-olive-900">
  <section class="max-w-6xl mx-auto px-4 sm:px-6 lg:px-8 py-12 sm:py-16">
    <div class="max-w-3xl">
      <p class="font-mono text-xs tracking-widest uppercase text-olive-500">Portable backup</p>
      <h1 class="mt-4 font-display italic text-5xl sm:text-6xl text-olive-950 leading-tight">Jackery 5000 Plus MVP: $2,635.</h1>
      <p class="mt-6 text-lg text-olive-800 leading-8">
        A refurbished Explorer 5000 Plus plus two 450W bifacial panels from Amazon. Sized for fridge, internet, radon, lights, and the well pump on critical-only loads. Solar numbers modeled for Tinicum, PA (ZIP 18947, ~40.5°N); load numbers come from 152 days of Emporia circuit data at the Barn. Jackery markets the 5000 Plus as a long-life LFP class unit, so cycle life is part of the value story here too.
      </p>
    </div>
  </section>

  <section class="border-y border-olive-200 bg-olive-950 text-olive-50">
    <div class="max-w-6xl mx-auto px-4 sm:px-6 lg:px-8 py-10">
      <div class="grid gap-4 sm:grid-cols-2 lg:grid-cols-3">
        <div class="rounded-lg border border-olive-800 bg-olive-900/70 p-5">
          <p class="font-mono text-xs tracking-widest uppercase text-olive-300">Total cost</p>
          <p class="mt-3 text-3xl font-semibold text-white">$2,635</p>
          <p class="mt-2 text-sm text-olive-200">$1,935 Jackery refurb + $699.99 Amazon panels.</p>
        </div>
        <div class="rounded-lg border border-olive-800 bg-olive-900/70 p-5">
          <p class="font-mono text-xs tracking-widest uppercase text-olive-300">Solar array</p>
          <p class="mt-3 text-3xl font-semibold text-white">0.9 kW</p>
          <p class="mt-2 text-sm text-olive-200">2× 450W bifacial, 25% efficiency, ~48 sq ft.</p>
        </div>
        <div class="rounded-lg border border-olive-800 bg-olive-900/70 p-5">
          <p class="font-mono text-xs tracking-widest uppercase text-olive-300">Battery</p>
          <p class="mt-3 text-3xl font-semibold text-white">5.04 kWh</p>
          <p class="mt-2 text-sm text-olive-200">~4.5 kWh usable LiFePO4, 7,200W output, long-cycle LFP class battery.</p>
        </div>
        <div class="rounded-lg border border-olive-800 bg-olive-900/70 p-5">
          <p class="font-mono text-xs tracking-widest uppercase text-olive-300">Summer day (avg)</p>
          <p class="mt-3 text-3xl font-semibold text-white">~4.0 kWh</p>
          <p class="mt-2 text-sm text-olive-200">5.0 sun-hrs × 0.85 × 0.9 kW + bifacial gain.</p>
        </div>
        <div class="rounded-lg border border-olive-800 bg-olive-900/70 p-5">
          <p class="font-mono text-xs tracking-widest uppercase text-olive-300">Winter day (avg)</p>
          <p class="mt-3 text-3xl font-semibold text-white">~1.7 kWh</p>
          <p class="mt-2 text-sm text-olive-200">2.0 sun-hrs × 0.85 × 0.9 kW, no bifacial gain.</p>
        </div>
        <div class="rounded-lg border border-olive-800 bg-olive-900/70 p-5">
          <p class="font-mono text-xs tracking-widest uppercase text-olive-300">Critical runtime</p>
          <p class="mt-3 text-3xl font-semibold text-white">~17 hr</p>
          <p class="mt-2 text-sm text-olive-200">Battery alone, 300W load (radon+fridge+internet).</p>
        </div>
      </div>
    </div>
  </section>

  <section class="max-w-6xl mx-auto px-4 sm:px-6 lg:px-8 py-12">
    <div class="grid gap-8 lg:grid-cols-[0.85fr_1.15fr]">
      <div>
        <p class="font-mono text-xs tracking-widest uppercase text-olive-500">What the $2,635 buys you</p>
        <h2 class="mt-3 text-3xl text-olive-950">A 2-panel test rig, not a bill-offset system.</h2>
        <p class="mt-4 text-olive-800 leading-7">
          The <a href="https://www.ebay.com/itm/376837819280" class="underline decoration-olive-300 hover:text-olive-700">Jackery Direct eBay refurb Explorer 5000 Plus</a> ($1,935) plus the <a href="https://www.amazon.com/gp/product/B0GJ5KLM1B/ref=ewc_pr_img_1?smid=ACXRZOBKQSG34&th=1" class="underline decoration-olive-300 hover:text-olive-700">450W bifacial 2-pack from Amazon</a> ($699.99) is the cheapest serious entry into the solar workflow at the Barn. The 2 panels are sized to refill the Jackery on a typical day; the Jackery's built-in 120V outlets cover the fridge, internet, radon, lights, and well pump during an outage. The trade-off is real: no Smart Transfer Switch, no whole-home backfeed, no HVAC. The full $33k EG4 staged system is the bill-offset play; this is the test rig that lets you prove out the workflow first.
        </p>
      </div>
      <div class="grid gap-4 sm:grid-cols-2">
        <div class="rounded-lg border border-olive-400 bg-olive-200 p-5">
          <p class="font-mono text-xs tracking-widest uppercase text-olive-600">Critical subtotal</p>
          <p class="mt-2 text-2xl font-semibold text-olive-950">~5.8 kWh/day</p>
          <p class="mt-2 text-sm text-olive-700">Radon 2.26 + fridge 2.14 + internet 0.30 + well 0.59 + lights 0.50 from 152 days of Emporia data.</p>
        </div>
        <div class="rounded-lg border border-olive-400 bg-olive-200 p-5">
          <p class="font-mono text-xs tracking-widest uppercase text-olive-600">Annual yield</p>
          <p class="mt-2 text-2xl font-semibold text-olive-950">~1,260 kWh/yr</p>
          <p class="mt-2 text-sm text-olive-700">0.9 kW × 3.5 PA avg sun-hrs × 0.85 × 365 + summer bifacial upside.</p>
        </div>
        <div class="rounded-lg border border-olive-400 bg-olive-200 p-5">
          <p class="font-mono text-xs tracking-widest uppercase text-olive-600">Outage budget</p>
          <p class="mt-2 text-2xl font-semibold text-olive-950">2-3 days</p>
          <p class="mt-2 text-sm text-olive-700">Clear-sky summer critical-only loads. Cloudy or winter: 1 day. Plan for grid restore beyond that.</p>
        </div>
        <div class="rounded-lg border border-olive-400 bg-olive-200 p-5">
          <p class="font-mono text-xs tracking-widest uppercase text-olive-600">Best use</p>
          <p class="mt-2 text-2xl font-semibold text-olive-950">Phase 0 testing</p>
          <p class="mt-2 text-sm text-olive-700">Prove the workflow at $2,635 before committing $30k+ to the staged EG4 system.</p>
        </div>
      </div>
    </div>
  </section>

  <section class="bg-olive-200/70 border-y border-olive-400">
    <div class="max-w-6xl mx-auto px-4 sm:px-6 lg:px-8 py-12">
      <div class="grid gap-8 lg:grid-cols-2">
        <div>
          <p class="font-mono text-xs tracking-widest uppercase text-olive-500">Seasonal generation (Tinicum, PA)</p>
          <h2 class="mt-3 text-3xl text-olive-950">What the 2 panels actually produce.</h2>
          <p class="mt-4 text-olive-800 leading-7">
            NREL PA solar resource at ~40.5°N gives 3.5 average peak sun-hours/day annual. 900W × sun-hrs × 0.85 efficiency. Bifacial ground-mount gain (+10-15%) counted in summer only — snow cover and low sun angle cancel it in winter.
          </p>
          <div class="mt-5 overflow-x-auto rounded-lg border border-olive-400 bg-olive-50">
            <table class="min-w-full text-left text-sm text-olive-800">
              <thead class="bg-olive-200 text-olive-950">
                <tr>
                  <th scope="col" class="px-3 py-2 font-mono text-[10px] tracking-widest uppercase">Season</th>
                  <th scope="col" class="px-3 py-2 font-mono text-[10px] tracking-widest uppercase text-right">Sun-hrs/day</th>
                  <th scope="col" class="px-3 py-2 font-mono text-[10px] tracking-widest uppercase text-right">Best day</th>
                  <th scope="col" class="px-3 py-2 font-mono text-[10px] tracking-widest uppercase text-right">Avg day</th>
                  <th scope="col" class="px-3 py-2 font-mono text-[10px] tracking-widest uppercase text-right">Worst day</th>
                </tr>
              </thead>
              <tbody class="divide-y divide-olive-200">
                <tr><td class="px-3 py-2 font-semibold text-olive-950">Summer (Jun-Aug)</td><td class="px-3 py-2 text-right">5.0-5.5</td><td class="px-3 py-2 text-right text-green-700">5.0 kWh</td><td class="px-3 py-2 text-right font-semibold">4.0 kWh</td><td class="px-3 py-2 text-right text-amber-700">2.8 kWh</td></tr>
                <tr><td class="px-3 py-2 font-semibold text-olive-950">Spring / Fall</td><td class="px-3 py-2 text-right">3.5-4.0</td><td class="px-3 py-2 text-right text-green-700">3.6 kWh</td><td class="px-3 py-2 text-right font-semibold">3.0 kWh</td><td class="px-3 py-2 text-right text-amber-700">2.0 kWh</td></tr>
                <tr><td class="px-3 py-2 font-semibold text-olive-950">Winter (Dec-Feb)</td><td class="px-3 py-2 text-right">2.0-2.5</td><td class="px-3 py-2 text-right text-green-700">2.3 kWh</td><td class="px-3 py-2 text-right font-semibold">1.7 kWh</td><td class="px-3 py-2 text-right text-red-700">1.0 kWh</td></tr>
                <tr class="bg-olive-200"><td class="px-3 py-2 font-semibold text-olive-950">Annual</td><td class="px-3 py-2 text-right">3.5 avg</td><td class="px-3 py-2 text-right"></td><td class="px-3 py-2 text-right font-semibold">~1,260 kWh/yr</td><td class="px-3 py-2 text-right"></td></tr>
              </tbody>
            </table>
          </div>
          <p class="mt-3 text-xs text-olive-700 leading-5">
            Annual model: 0.9 kW × 4.1 avg PA sun-hrs × 0.85 × 365 ≈ 1,143 kWh baseline. Plan for 1,100-1,300 kWh/yr after summer bifacial gain and shoulder-season upsides. Worst winter days lose ~40% to snow cover and cloud.
          </p>
        </div>

        <div>
          <p class="font-mono text-xs tracking-widest uppercase text-olive-500">Outage duration by season</p>
          <h2 class="mt-3 text-3xl text-olive-950">How long the Jackery actually lasts.</h2>
          <p class="mt-4 text-olive-800 leading-7">
            Jackery 5,040 Wh (4,500 usable) ÷ net drain rate. Critical subtotal 5.79 kWh/day from Emporia. Net drain = (critical kWh/day − solar kWh/day) ÷ 24 hr. Runtime is hours from a full battery at that drain rate.
          </p>
          <div class="mt-5 overflow-x-auto rounded-lg border border-olive-400 bg-olive-50">
            <table class="min-w-full text-left text-sm text-olive-800">
              <thead class="bg-olive-200 text-olive-950">
                <tr>
                  <th scope="col" class="px-3 py-2 font-mono text-[10px] tracking-widest uppercase">Scenario</th>
                  <th scope="col" class="px-3 py-2 font-mono text-[10px] tracking-widest uppercase text-right">Solar/day</th>
                  <th scope="col" class="px-3 py-2 font-mono text-[10px] tracking-widest uppercase text-right">Net drain</th>
                  <th scope="col" class="px-3 py-2 font-mono text-[10px] tracking-widest uppercase text-right">Runtime</th>
                </tr>
              </thead>
              <tbody class="divide-y divide-olive-200">
                <tr><td class="px-3 py-2 font-semibold text-olive-950">Summer, avg sun</td><td class="px-3 py-2 text-right">4.0 kWh</td><td class="px-3 py-2 text-right">75W</td><td class="px-3 py-2 text-right text-green-700 font-semibold">~2.8 days</td></tr>
                <tr><td class="px-3 py-2 font-semibold text-olive-950">Summer, worst sun</td><td class="px-3 py-2 text-right">2.8 kWh</td><td class="px-3 py-2 text-right">125W</td><td class="px-3 py-2 text-right text-green-700 font-semibold">~1.7 days</td></tr>
                <tr><td class="px-3 py-2 font-semibold text-olive-950">Spring / Fall, avg</td><td class="px-3 py-2 text-right">3.0 kWh</td><td class="px-3 py-2 text-right">116W</td><td class="px-3 py-2 text-right">~1.8 days</td></tr>
                <tr><td class="px-3 py-2 font-semibold text-olive-950">Winter, avg sun</td><td class="px-3 py-2 text-right">1.7 kWh</td><td class="px-3 py-2 text-right">171W</td><td class="px-3 py-2 text-right">~1.2 days</td></tr>
                <tr><td class="px-3 py-2 font-semibold text-olive-950">Winter, snow / cloudy</td><td class="px-3 py-2 text-right">1.0 kWh</td><td class="px-3 py-2 text-right">200W</td><td class="px-3 py-2 text-right text-amber-700">~1.0 day</td></tr>
                <tr class="bg-olive-200"><td class="px-3 py-2 font-semibold text-olive-950">No solar at all</td><td class="px-3 py-2 text-right">0 kWh</td><td class="px-3 py-2 text-right">240W</td><td class="px-3 py-2 text-right">~21 hr</td></tr>
              </tbody>
            </table>
          </div>
          <p class="mt-3 text-xs text-olive-700 leading-5">
            Drop the well pump and lights (no showering/cleaning) to drop the load to ~4.7 kWh/day. Summer surplus with reduced load: roughly break-even, Jackery holds overnight. Add a Jackery expansion battery to multiply the runtime table by 2x (10 kWh) or 4x (20 kWh).
          </p>
        </div>
      </div>
    </div>
  </section>

  <section class="max-w-6xl mx-auto px-4 sm:px-6 lg:px-8 py-12">
    <div class="grid gap-8 lg:grid-cols-[0.85fr_1.15fr]">
      <div>
        <p class="font-mono text-xs tracking-widest uppercase text-olive-500">Mounting angle</p>
        <h2 class="mt-3 text-3xl text-olive-950">Use the same seasonal logic even on a portable-backed plan.</h2>
        <p class="mt-4 text-olive-800 leading-7">
          If you mount the 450W pair permanently, the same Tinicum rules still apply: flatter in summer, steeper in winter, and true south in all cases. The fixed-angle IR-15 / IR-30 frame is the low-friction choice; the IR-45ASA makes seasonal tuning easier if the array becomes more than a test rig.
        </p>
      </div>
      <div class="overflow-x-auto rounded-lg border border-olive-400 bg-olive-50">
        <table class="min-w-full text-left text-sm text-olive-800">
          <thead class="bg-olive-200 text-olive-950">
            <tr>
              <th class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Season</th>
              <th class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Recommended tilt</th>
              <th class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Why</th>
            </tr>
          </thead>
          <tbody class="divide-y divide-olive-200">
            <tr><td class="px-4 py-3 font-semibold text-olive-950">Summer</td><td class="px-4 py-3">15°-25°</td><td class="px-4 py-3">Sun is high, so flatter panels catch more light.</td></tr>
            <tr><td class="px-4 py-3 font-semibold text-olive-950">Winter</td><td class="px-4 py-3">55°-60°</td><td class="px-4 py-3">Sun is low, so steeper panels face it better.</td></tr>
            <tr><td class="px-4 py-3 font-semibold text-olive-950">Year-round fixed</td><td class="px-4 py-3">30°-40°</td><td class="px-4 py-3">A practical compromise if we do not want seasonal adjustments.</td></tr>
          </tbody>
        </table>
        <div class="border-t border-olive-200 p-4 text-sm text-olive-700">
          Adjustable: <a href="https://www.currentconnected.com/product/integrarack-ir45asa-solar-panel-ground-mount-bracket-seasonably-adjustable/?ref=wp" class="underline decoration-olive-500 hover:text-olive-700">IR-45ASA</a>. Fixed: <a href="https://www.currentconnected.com/product/integrarack-ir-series-solar-panel-ground-mount-bracket-15-30-45-degree-angle-individual-frame/" class="underline decoration-olive-500 hover:text-olive-700">IR-15 / IR-30</a>.
        </div>
      </div>
    </div>
  </section>

  <section class="max-w-6xl mx-auto px-4 sm:px-6 lg:px-8 py-12">
    <p class="font-mono text-xs tracking-widest uppercase text-olive-500">What the Jackery actually runs (Emporia, 152 days)</p>
    <h2 class="mt-3 text-3xl text-olive-950">Per-circuit fit at the Barn.</h2>
    <p class="mt-4 text-olive-800 leading-7">
      The "Yes" rows are the loads the Jackery carries indefinitely on a summer day and for ~14-17 hours on battery alone. The "No" rows are the loads that exceed the Jackery's output (heat pump, water heater, dryer) or its continuous 120V rating. Numbers come from <a href="/assets/emporia-data/8C9E94-Barn-1DAY.csv" class="underline decoration-olive-300 hover:text-olive-700">Emporia 1-day circuit data</a> (Jan 14–Jun 14, 2026) and <a href="/assets/emporia-data/8C9E94-Barn-1H.csv" class="underline decoration-olive-300 hover:text-olive-700">1-hour peak data</a>.
    </p>
    <div class="mt-6 overflow-x-auto rounded-lg border border-olive-400 bg-olive-50">
      <table class="min-w-full text-left text-sm text-olive-800">
        <thead class="bg-olive-200 text-olive-950">
          <tr>
            <th scope="col" class="px-3 py-2 font-mono text-[10px] tracking-widest uppercase">Circuit</th>
            <th scope="col" class="px-3 py-2 font-mono text-[10px] tracking-widest uppercase text-right">kWh/day</th>
            <th scope="col" class="px-3 py-2 font-mono text-[10px] tracking-widest uppercase text-right">Peak kW</th>
            <th scope="col" class="px-3 py-2 font-mono text-[10px] tracking-widest uppercase text-right">Jackery?</th>
            <th scope="col" class="px-3 py-2 font-mono text-[10px] tracking-widest uppercase">Note</th>
          </tr>
        </thead>
        <tbody class="divide-y divide-olive-200">
          <tr><td class="px-3 py-2">Radon fan</td><td class="px-3 py-2 text-right">2.26</td><td class="px-3 py-2 text-right">0.49</td><td class="px-3 py-2 text-right text-green-700 font-semibold">Yes</td><td class="px-3 py-2">24/7 essential; idle draw matches Jackery's 121W phantom baseline.</td></tr>
          <tr><td class="px-3 py-2">Kitchen outlets (fridge)</td><td class="px-3 py-2 text-right">2.14</td><td class="px-3 py-2 text-right">1.66</td><td class="px-3 py-2 text-right text-green-700 font-semibold">Yes</td><td class="px-3 py-2">Mostly fridge compressor cycling; plug fridge into Jackery outlet.</td></tr>
          <tr><td class="px-3 py-2">Internet / router / phones</td><td class="px-3 py-2 text-right">0.30</td><td class="px-3 py-2 text-right">0.05</td><td class="px-3 py-2 text-right text-green-700 font-semibold">Yes</td><td class="px-3 py-2">Estimated; not directly metered.</td></tr>
          <tr><td class="px-3 py-2">Well pump</td><td class="px-3 py-2 text-right">0.59</td><td class="px-3 py-2 text-right">0.28</td><td class="px-3 py-2 text-right text-green-700 font-semibold">Yes</td><td class="px-3 py-2">Intermittent; Jackery handles the 280W draw.</td></tr>
          <tr><td class="px-3 py-2">LED lighting</td><td class="px-3 py-2 text-right">0.50</td><td class="px-3 py-2 text-right">0.10</td><td class="px-3 py-2 text-right text-green-700 font-semibold">Yes</td><td class="px-3 py-2">Estimated; runtime scales with how many bulbs you run.</td></tr>
          <tr class="bg-green-50"><td class="px-3 py-2 font-semibold text-olive-950">Critical subtotal</td><td class="px-3 py-2 text-right font-semibold">~5.8</td><td class="px-3 py-2 text-right font-semibold">~2.6</td><td class="px-3 py-2 text-right text-green-700 font-semibold">~17 hr</td><td class="px-3 py-2 text-green-800">The loads the Jackery was actually designed for.</td></tr>
          <tr><td class="px-3 py-2">Master bedroom</td><td class="px-3 py-2 text-right">5.23</td><td class="px-3 py-2 text-right">1.76</td><td class="px-3 py-2 text-right text-amber-700 font-semibold">Partial</td><td class="px-3 py-2">Likely includes a sub-panel; verify before plugging in.</td></tr>
          <tr><td class="px-3 py-2">Kitchen stove</td><td class="px-3 py-2 text-right">0.31</td><td class="px-3 py-2 text-right">1.20</td><td class="px-3 py-2 text-right text-amber-700 font-semibold">Short bursts</td><td class="px-3 py-2">Microwave/coffee ok; resistive burners will trip the 3,500W 120V limit.</td></tr>
          <tr><td class="px-3 py-2">Clothes dryer</td><td class="px-3 py-2 text-right">0.87</td><td class="px-3 py-2 text-right">4.44</td><td class="px-3 py-2 text-right text-red-700 font-semibold">No</td><td class="px-3 py-2">4.44 kW peak exceeds Jackery's continuous 120V output.</td></tr>
          <tr><td class="px-3 py-2">Water heater</td><td class="px-3 py-2 text-right">10.10</td><td class="px-3 py-2 text-right">4.64</td><td class="px-3 py-2 text-right text-red-700 font-semibold">No</td><td class="px-3 py-2">10 kWh/day would drain the Jackery in 1 hour.</td></tr>
          <tr><td class="px-3 py-2">Heat pump</td><td class="px-3 py-2 text-right">23.35</td><td class="px-3 py-2 text-right">7.63</td><td class="px-3 py-2 text-right text-red-700 font-semibold">No</td><td class="px-3 py-2">23 kWh/day = 3 days of Jackery capacity per day; not a fit.</td></tr>
        </tbody>
      </table>
    </div>
    <p class="mt-3 text-xs text-olive-700 leading-5">Phantom baseline from 1-min data: 121W median, 145W avg, 50W minimum. The Jackery's idle draw is closer to 50W; the 145W avg reflects fridge compressor + radon cycling when the house is "off".</p>
  </section>

  <section class="max-w-6xl mx-auto px-4 sm:px-6 lg:px-8 py-12">
    <div class="grid gap-8 lg:grid-cols-[0.9fr_1.1fr]">
      <div>
        <p class="font-mono text-xs tracking-widest uppercase text-olive-500">Emporia per-circuit diagnostics</p>
        <h2 class="mt-3 text-3xl text-olive-950">Single kit versus double kit.</h2>
        <p class="mt-4 text-olive-800 leading-7">
          One 900W panel pair is the simple refill path. Doubling to two pairs gives the Jackery much better daytime headroom and makes the critical-load stack easier to sustain.
        </p>
      </div>
      <div class="overflow-x-auto rounded-lg border border-olive-400 bg-olive-50">
        <table class="min-w-full text-left text-sm text-olive-800">
          <thead class="bg-olive-200 text-olive-950">
            <tr>
              <th class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Build</th>
              <th class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Solar / day</th>
              <th class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Critical fit</th>
              <th class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Readout</th>
            </tr>
          </thead>
          <tbody class="divide-y divide-olive-200">
            <tr>
              <td class="px-4 py-3 font-semibold text-olive-950">1 kit / 2 panels</td>
              <td class="px-4 py-3">~1.3 kWh/day</td>
              <td class="px-4 py-3">Enough to slow discharge and stretch outage runtime.</td>
              <td class="px-4 py-3">Best portable starter.</td>
            </tr>
            <tr>
              <td class="px-4 py-3 font-semibold text-olive-950">2 kits / 4 panels</td>
              <td class="px-4 py-3">~2.6 kWh/day</td>
              <td class="px-4 py-3">Much better for holding the critical circuit set through daylight.</td>
              <td class="px-4 py-3">Better if the array becomes semi-permanent.</td>
            </tr>
          </tbody>
        </table>
      </div>
    </div>
  </section>

  <section class="bg-olive-200/70 border-y border-olive-400">
    <div class="max-w-6xl mx-auto px-4 sm:px-6 lg:px-8 py-12">
      <div class="grid gap-8 lg:grid-cols-2">
        <div>
          <p class="font-mono text-xs tracking-widest uppercase text-olive-500">Time to full charge (5,040 Wh)</p>
          <h2 class="mt-3 text-3xl text-olive-950">Charge under load.</h2>
          <p class="mt-4 text-olive-800 leading-7">
            The Jackery advertises ~1 hour AC fast charge. From the 2-panel pair, charge time depends on what else is drawing. The break-even point is 765W of load: above that, the panels can't keep up and the battery drains.
          </p>
          <div class="mt-5 overflow-x-auto rounded-lg border border-olive-400 bg-olive-50">
            <table class="min-w-full text-left text-sm text-olive-800">
              <thead class="bg-olive-200 text-olive-950">
                <tr>
                  <th scope="col" class="px-3 py-2 font-mono text-[10px] tracking-widest uppercase">Source</th>
                  <th scope="col" class="px-3 py-2 font-mono text-[10px] tracking-widest uppercase text-right">Net power</th>
                  <th scope="col" class="px-3 py-2 font-mono text-[10px] tracking-widest uppercase text-right">Time to 100%</th>
                </tr>
              </thead>
              <tbody class="divide-y divide-olive-200">
                <tr><td class="px-3 py-2">AC wall (Jackery fast charge)</td><td class="px-3 py-2 text-right">~4,000W</td><td class="px-3 py-2 text-right font-semibold text-green-700">~1.3 hr</td></tr>
                <tr><td class="px-3 py-2">Solar only, no load</td><td class="px-3 py-2 text-right">765W</td><td class="px-3 py-2 text-right font-semibold">~6.6 hr</td></tr>
                <tr><td class="px-3 py-2">Solar + 145W phantom</td><td class="px-3 py-2 text-right">620W net</td><td class="px-3 py-2 text-right font-semibold">~8.1 hr</td></tr>
                <tr><td class="px-3 py-2">Solar + 300W critical</td><td class="px-3 py-2 text-right">465W net</td><td class="px-3 py-2 text-right font-semibold">~10.8 hr</td></tr>
                <tr><td class="px-3 py-2">Solar + 500W (+lights, laptop)</td><td class="px-3 py-2 text-right">265W net</td><td class="px-3 py-2 text-right font-semibold">~19.0 hr</td></tr>
                <tr><td class="px-3 py-2">Solar + 765W (1:1)</td><td class="px-3 py-2 text-right">0W net</td><td class="px-3 py-2 text-right text-amber-700">stalled</td></tr>
                <tr class="bg-red-50"><td class="px-3 py-2">Solar + 1,000W</td><td class="px-3 py-2 text-right">-235W</td><td class="px-3 py-2 text-right text-red-700 font-semibold">draining</td></tr>
              </tbody>
            </table>
          </div>
          <p class="mt-3 text-xs text-olive-700 leading-5">
            Solar assumes 5 peak sun-hours and 0.85 system efficiency. Add ~0.4-0.6 kWh/day in summer for bifacial ground-mount gain. Charge time to 80% is roughly 0.8× the numbers above.
          </p>
        </div>

        <div>
          <p class="font-mono text-xs tracking-widest uppercase text-olive-500">Verdict</p>
          <h2 class="mt-3 text-3xl text-olive-950">What the MVP does and doesn't do.</h2>
          <div class="mt-5 space-y-4">
            <div class="rounded-lg border border-olive-400 bg-olive-100 p-5">
              <p class="font-mono text-xs tracking-widest uppercase text-olive-600">What it does well</p>
              <p class="mt-2 text-sm text-olive-800 leading-6">
                2-3 day backup of fridge, internet, radon, lights, and well pump on critical-only loads. ~1,260 kWh/yr from the 2 panels — enough to refill the Jackery 200+ times per year. Hands-on test of charge-controller behavior, load management, and solar siting.
              </p>
            </div>
            <div class="rounded-lg border border-olive-400 bg-olive-100 p-5">
              <p class="font-mono text-xs tracking-widest uppercase text-olive-600">What it doesn't do</p>
              <p class="mt-2 text-sm text-olive-800 leading-6">
                Bill offset, HVAC, water heating, dryer, kitchen stove on resistive burners. The Jackery 5,040 Wh battery is the bottleneck, not the panels. The 2 panels can produce ~1,260 kWh/yr; the battery stores 5,040 Wh at a time.
              </p>
            </div>
            <div class="rounded-lg border border-olive-400 bg-olive-100 p-5">
              <p class="font-mono text-xs tracking-widest uppercase text-olive-600">Best use case</p>
              <p class="mt-2 text-sm text-olive-800 leading-6">
                Phase 0 of the solar roadmap. Prove the workflow at $2,635 before committing $30k+ to the staged EG4 system. Test solar siting, charge controller behavior, and load management in real conditions.
              </p>
            </div>
          </div>
        </div>
      </div>
    </div>
  </section>

  <section class="max-w-6xl mx-auto px-4 sm:px-6 lg:px-8 py-12">
    <div class="flex flex-col gap-3 sm:flex-row sm:items-end sm:justify-between">
      <div>
        <p class="font-mono text-xs tracking-widest uppercase text-olive-500">Other Jackery options</p>
        <h2 class="mt-3 text-3xl text-olive-950">The MVP is the entry point — these are the alternatives.</h2>
      </div>
      <p class="max-w-xl text-sm text-olive-700">Hardware prices checked June 14, 2026. Jackery bundle prices move, so treat this as a planning snapshot.</p>
    </div>

    <div class="mt-8 overflow-x-auto rounded-lg border border-olive-400 bg-olive-50">
      <table class="min-w-full text-left text-sm text-olive-800">
        <thead class="bg-olive-200 text-olive-950">
          <tr>
            <th scope="col" class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Jackery path</th>
            <th scope="col" class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Planning price</th>
            <th scope="col" class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Nominal / usable</th>
            <th scope="col" class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Selected-load runtime</th>
            <th scope="col" class="px-4 py-3 font-mono text-xs tracking-widest uppercase">HVAC runtime</th>
            <th scope="col" class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Read</th>
          </tr>
        </thead>
        <tbody class="divide-y divide-olive-200">
          <tr class="bg-olive-100">
            <td class="px-4 py-3 font-semibold text-olive-950">MVP: refurb + 900W Amazon panels</td>
            <td class="px-4 py-3">$2,635</td>
            <td class="px-4 py-3">5.04 / ~4.5 kWh</td>
            <td class="px-4 py-3">2-3 days</td>
            <td class="px-4 py-3">—</td>
            <td class="px-4 py-3">Test rig, 2-3 day backup, no HVAC. Detailed above.</td>
          </tr>
          <tr>
            <td class="px-4 py-3 font-semibold text-olive-950"><a href="https://www.ebay.com/itm/376837819280" class="underline decoration-olive-300 hover:text-olive-700">Refurb Explorer 5000 Plus + add-on Smart Transfer Switch</a></td>
            <td class="px-4 py-3">$2,934</td>
            <td class="px-4 py-3">5.04 / ~4.5 kWh</td>
            <td class="px-4 py-3">~5 hours</td>
            <td class="px-4 py-3">~2.4-3.1 hours</td>
            <td class="px-4 py-3">Best Jackery entry price; used/refurbished purchase risk; whole-home backfeed but no solar refill.</td>
          </tr>
          <tr>
            <td class="px-4 py-3 font-semibold text-olive-950"><a href="https://www.jackery.com/products/jackery-explorer-5000-plus" class="underline decoration-olive-300 hover:text-olive-700">Explorer 5000 Plus + Smart Transfer Switch</a></td>
            <td class="px-4 py-3">$3,499</td>
            <td class="px-4 py-3">5.04 / ~4.5 kWh</td>
            <td class="px-4 py-3">~5 hours</td>
            <td class="px-4 py-3">~2.4-3.1 hours</td>
            <td class="px-4 py-3">Cleanest small automatic-circuit option, but small battery.</td>
          </tr>
          <tr>
            <td class="px-4 py-3 font-semibold text-olive-950"><a href="https://www.jackery.com/products/jackery-explorer-5000-plus" class="underline decoration-olive-300 hover:text-olive-700">Explorer 5000 Plus 10kWh + Smart Transfer Switch</a></td>
            <td class="px-4 py-3">~$5,199-$5,919</td>
            <td class="px-4 py-3">10.08 / ~9.1 kWh</td>
            <td class="px-4 py-3">~10 hours</td>
            <td class="px-4 py-3">~4.8-6.2 hours</td>
            <td class="px-4 py-3">Better outage appliance, still not meaningful HVAC duration.</td>
          </tr>
          <tr>
            <td class="px-4 py-3 font-semibold text-olive-950"><a href="https://www.jackery.com/products/jackery-explorer-5000-plus" class="underline decoration-olive-700">Whole-Home Backup Kit 5000 Plus</a></td>
            <td class="px-4 py-3">$9,699</td>
            <td class="px-4 py-3">20.16 / ~18.1 kWh</td>
            <td class="px-4 py-3">~20 hours</td>
            <td class="px-4 py-3">~9.7-12.5 hours</td>
              <td class="px-4 py-3">Closest Jackery battery match, but now overlaps the broader DIY split-phase budget.</td>
          </tr>
        </tbody>
      </table>
    </div>
  </section>

  <section class="max-w-6xl mx-auto px-4 sm:px-6 lg:px-8 py-12">
    <div class="rounded-lg border border-olive-400 bg-olive-100 p-5">
      <p class="font-mono text-xs tracking-widest uppercase text-olive-600">Lower-cost Jackery path (no solar)</p>
      <h3 class="mt-2 text-2xl text-olive-950">Refurbished 5000 Plus from Jackery Direct on eBay + add-on STS.</h3>
      <p class="mt-3 text-sm text-olive-800 leading-6">
        The <a href="https://www.ebay.com/itm/376837819280" class="font-semibold text-olive-950 underline decoration-olive-300 hover:text-olive-700">Jackery Direct eBay refurbished Explorer 5000 Plus</a> is listed at $1,935. Pairing it with the official <a href="https://www.jackery.com/products/add-onjackery-smart-transfer-switch" class="font-semibold text-olive-950 underline decoration-olive-300 hover:text-olive-700">Jackery Smart Transfer Switch add-on</a> at $999 models at $2,934 before tax and installation. That saves about $565 versus the new $3,499 kit, but the eBay listing is used/refurbished with a shorter stated warranty and return terms, so it is a price play rather than the cleanest purchase path. The MVP at the top of this page trades the STS for a 0.9 kW refillable array at $2,635.
      </p>
    </div>
  </section>

  <section class="bg-olive-200/70 border-y border-olive-400">
    <div class="max-w-6xl mx-auto px-4 sm:px-6 lg:px-8 py-12">
      <p class="font-mono text-xs tracking-widest uppercase text-olive-500">Solar input model</p>
      <h2 class="mt-3 text-3xl text-olive-950">Callsun kits and the 450W Amazon pair — refill scenarios.</h2>
      <p class="mt-4 text-olive-800 leading-7">
        The MVP uses the <a href="https://www.amazon.com/gp/product/B0GJ5KLM1B/ref=ewc_pr_img_1?smid=ACXRZOBKQSG34&amp;th=1" class="font-semibold text-olive-950 underline decoration-olive-300 hover:text-olive-700">450W bifacial 2-pack from Amazon</a> (0.9 kW, $699.99, Amazon's Choice, 25% efficiency). Jackery advertises up to 4,000W solar input on the Explorer 5000 Plus, so the array is well under the ceiling. For a larger mounted array, the same seasonal-rack logic applies if we ever expand beyond the test pair. The final string plan still needs voltage/current verification across the high-PV and low-PV inputs before scaling up.
      </p>
      <div class="mt-6 overflow-x-auto rounded-lg border border-olive-400 bg-olive-50">
        <table class="min-w-full text-left text-sm text-olive-800">
          <thead class="bg-olive-200 text-olive-950">
            <tr>
              <th scope="col" class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Array</th>
              <th scope="col" class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Panel cost</th>
              <th scope="col" class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Panel face</th>
              <th scope="col" class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Avg solar/day</th>
              <th scope="col" class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Base Jackery refill</th>
              <th scope="col" class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Read</th>
            </tr>
          </thead>
          <tbody class="divide-y divide-olive-200">
            <tr class="bg-olive-100">
              <td class="px-4 py-3 font-semibold text-olive-950">MVP: 0.9 kW (Amazon 450W pair)</td>
              <td class="px-4 py-3">$699.99</td>
              <td class="px-4 py-3">~48 sq ft</td>
              <td class="px-4 py-3">~1.7-4.0 kWh/day seasonal</td>
              <td class="px-4 py-3">~1.2-3.0 days</td>
              <td class="px-4 py-3">Cheapest refill option; the MVP rig.</td>
            </tr>
            <tr>
              <td class="px-4 py-3 font-semibold text-olive-950">2 kits / 4 panels / 1.8 kW (Callsun 450W)</td>
              <td class="px-4 py-3">$588.12</td>
              <td class="px-4 py-3">~43 sq ft</td>
              <td class="px-4 py-3">~2.1 kWh/day</td>
              <td class="px-4 py-3">~2.4 avg solar days</td>
              <td class="px-4 py-3">Meaningful trickle recovery, not enough to run the 22kWh/day target.</td>
            </tr>
            <tr>
              <td class="px-4 py-3 font-semibold text-olive-950">4 kits / 8 panels / 1.6kW</td>
              <td class="px-4 py-3">$1,176.24</td>
              <td class="px-4 py-3">~86 sq ft</td>
              <td class="px-4 py-3">~4.2 kWh/day</td>
              <td class="px-4 py-3">~1.2 avg solar days</td>
              <td class="px-4 py-3">Good minimum fixed array for keeping the Jackery useful during a daytime outage.</td>
            </tr>
            <tr>
              <td class="px-4 py-3 font-semibold text-olive-950">6 kits / 12 panels / 2.4kW</td>
              <td class="px-4 py-3">$1,764.36</td>
              <td class="px-4 py-3">~130 sq ft</td>
              <td class="px-4 py-3">~6.3 kWh/day</td>
              <td class="px-4 py-3">About one avg solar day</td>
              <td class="px-4 py-3">Best practical Jackery solar target if the goal is refilling the base battery daily.</td>
            </tr>
            <tr>
              <td class="px-4 py-3 font-semibold text-olive-950">10 kits / 20 panels / 4.0kW</td>
              <td class="px-4 py-3">$2,940.60</td>
              <td class="px-4 py-3">~216 sq ft</td>
              <td class="px-4 py-3">~10.5 kWh/day</td>
              <td class="px-4 py-3">Refills base battery and supports load on avg days</td>
              <td class="px-4 py-3">Near the advertised Jackery solar-input ceiling; wiring and adapter details become the main risk.</td>
            </tr>
          </tbody>
        </table>
      </div>
      <p class="mt-3 text-xs text-olive-700 leading-5">
        Refill estimates use the same local production ratio as the larger solar planning model: about 2.625 kWh/day per installed kW DC. They are average-day planning numbers, not peak-hour guarantees. The MVP's 0.9 kW pair produces ~1.7 kWh/day in winter and ~4.0 kWh/day in summer; annual model: ~1,260 kWh.
      </p>
    </div>
  </section>

  <section class="max-w-6xl mx-auto px-4 sm:px-6 lg:px-8 py-12">
    <div class="grid gap-4 lg:grid-cols-2">
      <div class="rounded-lg border border-olive-400 bg-olive-100 p-5">
        <p class="font-mono text-xs tracking-widest uppercase text-olive-600">Against your 120V usage</p>
        <p class="mt-3 text-sm text-olive-800 leading-6">
          The Jackery base kit is convenient, but it is a short-duration selected-load battery: roughly 4.5 kWh usable against a 22 kWh/day target. That is enough to smooth a short outage, keep network/fridge/lights alive for part of a day, and avoid custom battery wiring. It is not comparable to the 16 kWh DIY battery model for runtime.
        </p>
      </div>
      <div class="rounded-lg border border-olive-400 bg-olive-100 p-5">
        <p class="font-mono text-xs tracking-widest uppercase text-olive-600">Against your HVAC</p>
        <p class="mt-3 text-sm text-olive-800 leading-6">
          Output should be capable of the recent observed HVAC draw class because Jackery lists 7,200W output and 120/240V support. The battery is the problem: the recent HVAC data showed about 34.9-45.1 kWh/day, so one 5 kWh-class Jackery only models at about 2.4-3.1 HVAC hours. Include the HVAC circuit only after electrician review of the 45A breaker, transfer switch limits, and startup behavior.
        </p>
      </div>
    </div>
  </section>

  <section class="max-w-6xl mx-auto px-4 sm:px-6 lg:px-8 py-12">
    <div class="rounded-lg border border-olive-400 bg-olive-100 p-5">
      <p class="font-mono text-xs tracking-widest uppercase text-olive-600">Peak shedding / utility rewards</p>
      <h3 class="mt-2 text-2xl text-olive-950">Do not count this until the utility is confirmed.</h3>
      <p class="mt-3 text-sm text-olive-800 leading-6">
        ZIP 18947 is in Bucks County, Pennsylvania, so Jersey Central Power &amp; Light is not the default assumption. Tinicum Township points residents to Met-Ed for electric concerns, and Bucks County also has PECO and PPL territory. Check the actual utility name on the bill before modeling incentives.
      </p>
      <div class="mt-4 overflow-x-auto rounded-lg border border-olive-300 bg-olive-50">
        <table class="min-w-full text-left text-sm text-olive-800">
          <thead class="bg-olive-200 text-olive-950">
            <tr>
              <th scope="col" class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Utility case</th>
              <th scope="col" class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Available peak shedding</th>
              <th scope="col" class="px-4 py-3 font-mono text-xs tracking-widest uppercase">Planning value</th>
            </tr>
          </thead>
          <tbody class="divide-y divide-olive-200">
            <tr>
              <td class="px-4 py-3 font-semibold text-olive-950">If bill is JCP&amp;L</td>
              <td class="px-4 py-3">Energy Savings Rewards for eligible smart thermostats connected to central cooling. Events run during summer peak periods; thermostat adjustments can be up to about 4°F and typically under 4 hours.</td>
              <td class="px-4 py-3">$75 enrollment incentive per thermostat, with published program summaries showing $25 per device per year afterward.</td>
            </tr>
            <tr>
              <td class="px-4 py-3 font-semibold text-olive-950">If bill is Met-Ed / PECO / PPL</td>
              <td class="px-4 py-3">Needs utility-specific confirmation. The practical action is still local peak shedding: pre-cool/pre-heat, avoid dryer/water-heater overlap, and let Jackery carry selected circuits during short peak windows.</td>
              <td class="px-4 py-3">Do not assign a dollar credit until the bill utility and enrolled rate/program are known.</td>
            </tr>
            <tr>
              <td class="px-4 py-3 font-semibold text-olive-950">Jackery role</td>
              <td class="px-4 py-3">Useful for manual load shifting and short backup windows. It does not automatically create utility demand-response revenue unless a program explicitly pays for batteries or controllable load.</td>
              <td class="px-4 py-3">Comfort/resilience value first; bill savings are secondary unless paired with TOU pricing or a confirmed incentive.</td>
            </tr>
          </tbody>
        </table>
      </div>
    </div>
  </section>

  <section class="max-w-6xl mx-auto px-4 sm:px-6 lg:px-8 py-12">
    <div class="grid gap-8 lg:grid-cols-[0.85fr_1.15fr]">
      <div>
        <p class="font-mono text-xs tracking-widest uppercase text-olive-500">Install notes</p>
        <h2 class="mt-3 text-3xl text-olive-950">What this does and does not solve.</h2>
        <p class="mt-4 text-olive-800 leading-7">
          Treat this as a blueprint for an electrician conversation. It is not a finished permitted design. The practical next step is choosing the exact backed-up circuits around the 5 kWh-class Jackery output and deciding whether to start with the new or refurbished inverter, and whether to add the Smart Transfer Switch or the 2-panel solar array.
        </p>
      </div>
      <div class="rounded-lg border border-olive-400 bg-olive-200 p-5">
        <p class="font-mono text-xs tracking-widest uppercase text-olive-600">Electrician checklist</p>
        <p class="mt-3 text-sm text-olive-800 leading-6">
          Confirm the selected-load panel, inverter certification, battery communication, disconnects, fusing, conductor sizing, grounding, labeling, battery location, permits, and warranty support before treating this as purchase-ready.
        </p>
      </div>
    </div>
  </section>

  <section class="max-w-6xl mx-auto px-4 sm:px-6 lg:px-8 pb-12">
    <div class="rounded-lg border border-olive-400 bg-olive-200 p-5">
      <p class="font-mono text-xs tracking-widest uppercase text-olive-600">Sources</p>
      <ul class="mt-4 list-disc pl-5 text-sm text-olive-800 leading-7">
        <li><a href="https://www.jackery.com/products/jackery-explorer-5000-plus" class="underline decoration-olive-500 hover:text-olive-700">Jackery Explorer 5000 Plus</a> for the 5.04 kWh capacity, 7,200W output, 120/240V support, and current planning prices.</li>
        <li><a href="https://www.ebay.com/itm/376837819280" class="underline decoration-olive-500 hover:text-olive-700">Jackery Direct eBay refurbished Explorer 5000 Plus listing</a> for the $1,935 used/refurbished option, quantity, seller, warranty note, and return terms.</li>
        <li><a href="https://www.amazon.com/gp/product/B0GJ5KLM1B/ref=ewc_pr_img_1?smid=ACXRZOBKQSG34&amp;th=1" class="underline decoration-olive-500 hover:text-olive-700">Amazon 450W bifacial 2-pack (Callsun Store)</a> for the $699.99 coupon price, N-Type 16BB / 25% efficiency / anti-shade dual-module specs, and 4.8-star sample size.</li>
        <li><a href="https://manuals.plus/asin/B0GJ5KLM1B" class="underline decoration-olive-500 hover:text-olive-700">Callsun 450W 2-pack manual reference</a> for the listed panel dimensions used in the area estimate.</li>
        <li><a href="/assets/emporia-data/8C9E94-Barn-1DAY.csv" class="underline decoration-olive-500 hover:text-olive-700">Emporia Barn 1-day circuit CSV (152 days)</a> for measured per-circuit daily kWh averages, heat-pump share, and critical-load subtotal used in the Jackery capability section.</li>
        <li><a href="/assets/emporia-data/8C9E94-Barn-1H.csv" class="underline decoration-olive-500 hover:text-olive-700">Emporia Barn 1-hour circuit CSV</a> for measured hourly peak kW per circuit (heat-pump 7.63 kW, water-heater 4.64 kW, dryer 4.44 kW).</li>
        <li><a href="/assets/emporia-data/8C9E94-Barn-1MIN.csv" class="underline decoration-olive-500 hover:text-olive-700">Emporia Barn 1-minute circuit CSV</a> for the 121W median / 145W avg / 50W minimum phantom-load baseline used in the charge-under-load math.</li>
        <li><a href="https://www.thermostatrewards.com/jcpl/" class="underline decoration-olive-500 hover:text-olive-700">JCP&amp;L Energy Savings Rewards</a> for the current smart-thermostat demand-response enrollment incentive.</li>
        <li><a href="https://www.thermostatrewards.com/jcpl/faq/" class="underline decoration-olive-500 hover:text-olive-700">JCP&amp;L Energy Savings Rewards FAQ</a> for eligibility, summer event season, and thermostat-adjustment behavior.</li>
        <li><a href="https://www.sustainablejersey.com/fileadmin/media/Actions_and_Certification/Actions/Energy/Energy_Tracking_and_Management/Utility_Demand_Response_Programs.pdf" class="underline decoration-olive-500 hover:text-olive-700">Sustainable Jersey utility demand response summary</a> for the $75 enrollment and $25 annual JCP&amp;L device incentive snapshot.</li>
        <li><a href="https://tinicumtownship.org/community-contacts/" class="underline decoration-olive-500 hover:text-olive-700">Tinicum Township community contacts</a> for the local Met-Ed electric concern listing.</li>
        <li><a href="https://tubetested.com/episodes/58" class="underline decoration-olive-500 hover:text-olive-700">TubeTested 2026 Will Prowse approved products index</a> for the referenced 2026 affiliate-list context.</li>
      </ul>
    </div>
  </section>
</main>
